# 冷却研究 003｜数据中心喝多少水，是设计那天就定下的：从一份 100 MW 对比研究看温度与规模的账

- 题目：液冷与用水量（WUE）的关系——施耐德电气 100 MW 级 AI 数据中心对比研究（白皮书《Water Usage at AI Scale: Insights from a 100 MW Comparative Analysis》及其 2026-10-16 公开解读）告诉我们的三件事：架构选型、运行温度、设备规模，每一件都比选址更能决定一座机房的水账。
- 研究的问题：
  - 前两篇讲的是机房内部：冷板怎么带走热、浸没里什么材料先坏。这一篇把视线移到机房门口的水表上：AI 数据中心动辄被问「一年喝掉多少水」，这个数字到底由什么决定，是不是选了址就认命了？
  - 施耐德电气这份研究用一座 100 MW 级 AI 设施做对比测算，把冷却架构、运行温度、设备数量和气候（达拉斯与巴黎两地）逐个变量拉开比。结论的方向出乎很多人的直觉：水的命运大头在设计阶段就定完了，运行阶段能改的只是零头。
- 原理翻成人话：
  - 数据中心的直接用水，绝大部分花在「把热排到室外」这一步上。用冷却塔蒸发散热，水就哗哗地走；用干冷器靠空气带走热，几乎不喝水但更费电。这就是为什么 WUE（用水效率，单位 IT 能耗对应的用水量）必须和 PUE 一起看：省水和省电经常是跷跷板的两头，只报一个数字就是耍流氓。
  - 液冷在这里的角色不只是「带热更快」。液体能在更高的温度下工作：冷却液供水温度定得越高，一年里能靠室外空气免费散热（自然冷却）的小时数就越多，冷却塔和冷机需要卖力蒸发的时段就越短。水账和电账于是同时变好——前提是温度真的敢往上定。
  - 还有一个容易被忽略的变量：设备是按哪个温度点选的型。按 32°C 选的设备拿到 45°C 去运行，等于系统天生「大马拉小车」，余量白白闲置；按 45°C 精简设备数量，又会把资本开支省下来，但把水效的最优解让出去一部分。这份研究最有价值的地方，就是把这笔「温度—规模—资本」的三角账摆到了桌面上。
- 关键参数和数字（写清测算条件）：
  - 研究对象：**100 MW** 级 AI 数据中心设施的对比测算（厂商白皮书的建模口径，非实测运营数据，本文按此口径引用）；施耐德公开解读称，液冷加高温运行的配置相比对照，直用水量最高可减少 **82%**（厂商解读口径，给的是上限值而非典型值，引用时必须带「最高」二字）。
  - 温度变量：技术冷却系统（TCS）供水温度从 **32°C** 提高到 **45°C**。
  - 配置 A（保留按 32°C 选型的设备数量、只升温度）：水与能的节省幅度最大，但因自然冷却范围扩大，约 **33%** 的冷却能力被闲置——省了运营账，浪费了已花的资本。
  - 配置 B（按 45°C 精简设备数量，即「资本优化」配置）：与 32°C 液冷基线相比，WUE 在达拉斯降约 **47%**、在巴黎降约 **53%**。注意这组数字的基线是液冷 32°C，不是风冷——网上若有人拿它当「液冷比风冷省水一半」的证据，是把基线偷换了。
  - 气候变量：达拉斯（热）与巴黎（温和）两地对比下，设计选择对用水的影响方向一致地大于气候差异本身（厂商解读口径）——换句话说，同样的设计搬到更热的地方，水账会变差，但变差的幅度小于「设计没做对」造成的差距。
- 数据中心里怎么用（场景、坑、限制）：
  - 设计阶段就要把 WUE 和 PUE 放进同一张评估表，并且把温度点写进招标参数：供水温度每往上谈一度，谈的都是后面十年的水电账。等设备进场再想优化，基本只剩认命。
  - 坑一：只报 WUE 不报 PUE。用干冷把水降到零，可能把电顶上去一大截；在缺水不缺电的地方这是对的，在电价高、碳约束紧的地方就是把账从左兜挪到右兜。两个数字必须成对出现、注明气候与温度条件。
  - 坑二：拿厂商测算的上限值（比如「最高省水 82%」）当自家项目的承诺值。建模对比的价值是排序和量级，不是保修单；真项目的水账取决于当地气象年数据、电价水价结构和实际负载率，立项时要按本地条件重算。
  - 坑三：按高温精简设备时把冗余一起精简掉。配置 B 省下的是「闲置能力」，但如果精简时动了冗余裕度，省下的资本会在第一次极端高温周里连本带利还回去。精简的对象只能是温度升高带来的真实余量，不能是安全边际。
  - 运维侧能补的功课：运行后按月对 WUE 做分温度段统计，验证实际自然冷却小时数与设计模型差多少；差得多了，先查设定温度有没有被运维图省事调回去——高温运行的设计意图，在现场被「保守运行」悄悄改掉是常见死法。
  - 限制：这份研究是厂商白皮书，方法和结论没有经过同行评审，引用它适合做设计决策的量级参考，不适合当学术证据；且 100 MW  hyperscale 的结论不能直接缩放到小型机房，小设施的设备选型梯度粗得多，温度—规模的权衡空间小得多。
- 结论：
  - 这篇的核心结论只有一句：数据中心的用水量首先是个设计变量，其次才是个运营变量。架构（液冷与否）、温度点（敢定多高）、设备规模（按哪个温度选型）这三笔账在图纸阶段算清，比运行十年再优化都管用。
  - 对决策的实际影响：新建 AI 机房的评估表里，WUE 应与 PUE 并列成硬指标，且必须附带温度与气候条件；招标时要求方案商给出「32°C 与 45°C 两套温度点下、保留规模与精简规模两种配置」的四格对比，谁只给一个最优数字，谁的账就还没算完。
  - 适合照此办理：新建 10 MW 以上、所在地水资源或 ESG 披露有压力的项目。参考即可：存量机房改造——架构和选型都已锁定，能动的只有运行温度一格，预期收益要按配置 A 的一部分来打折看。
- 来源（论文/厂商资料/标准，带链接）：
  - Schneider Electric 白皮书《Water Usage at AI Scale: Insights from a 100 MW Comparative Analysis》及官方解读《Data Center Water Use and Liquid Cooling in AI》（Fabian Janischowsky、Amir Ibraheem、Maria Torres Arango，2026-10-16）：https://www.se.com/ww/en/insights/ai-and-technology/artificial-intelligence/ai-water-footprint-design-choice/（100 MW 口径、45°C 对 32°C、闲置约 33%、WUE 达拉斯 -47%/巴黎 -53%、最高省水 82% 均为该解读口径；白皮书为厂商建模研究，未经同行评审）
  - 本仓前作《冷却研究 001｜GB300 级机柜的液冷基本盘：冷板 + CDU》与《冷却研究 002｜浸没冷却先坏的不是芯片，是电容上的橡胶圈》（机房内部的换热与材料背景）
  - 标注为「作者运维经验」的部分为作者一线经验判断，非厂商数据。
