# GB300 NVL72 的液冷边界：九成热量进水里，剩下一成还在机房空气里

- 日期：2026-11-10
- 作者：赵广义

## 研究的问题

GB300 NVL72 官方口径叫「全液冷机架」。但在一线交付和运维里，「全液冷」这三个字最容易误导人：是不是机房空调就可以撤了？设施水接到多少度？一柜到底有多少热量还得靠空气带走？这一篇把这台机架的液冷系统边界按公开资料划清楚：哪些部件在水里、哪些还在风里、水温和流量的公开设计点在哪、机房侧还欠什么账。

## 原理翻成人话

一台 GB300 NVL72 是 18 个计算托盘加 9 个 NVLink 交换托盘塞进一个 48U 的 MGX 机柜：72 张 Blackwell Ultra GPU、36 颗 Grace CPU，整柜当一台机器用。功率密度到了这个量级（OEM 口径整柜 132–142 kW，NVIDIA 官方页没有公布机柜功率），风冷在物理上就结束了——热量必须贴着芯片表面用水带走。

水路是两级：一级是机房的设施水（FWS），二级是技术冷却回路（TCS）。中间隔着 CDU（冷却水分配单元），它干三件事：用换热器把两侧的水隔开、各走各的压力和水质；用泵给二级回路提供流量；顺带管过滤和水质。机柜内部，冷却液从机柜背部的歧管分到每个托盘，进托盘后经过快接头（QD）上冷板。冷板直接贴在 GPU、CPU（含 HBM）、NVSwitch 芯片和 ConnectX-8 网卡上，热量在这里从金属传给水。

关键认知：冷板只贴「大热源」。光模块（OSFP）、存储盘、配电板（PDB）这类部件发热分散、单点功率低，仍然靠风吹。所以这台机架真实的冷却结构是液主风辅，而不是字面意义的一滴水包圆。

## 关键参数和数字（写清条件）

- **热量分配**：按 NVIDIA 参考设计（Lenovo 产品指南口径），整柜约 90% 的热量由液体带走、约 10% 排入机房空气。按 135 kW 估算，残余风冷负荷约 13.5 kW/柜——相当于一台传统机柜的全部发热，仍然实打实存在。
- **进水温度**：温水运行，进水温度范围 18–45 °C，进水上限 45 °C。这个数字的意义是：45 °C 的水在很多气候区可以靠干冷器/自然冷却拿到，不必常年开压缩机制冷，这是液冷省电的大头来源之一。NVIDIA 官方口径也把 45 °C 进水作为维持硅片温度与可靠性的工作点。
- **流量**：技术冷却回路约 130 L/min/柜（OEM 口径）。配合约九成的热量进水，可以反推回路温升在 10 K 量级。
- **冷却工质**：去离子水（推荐）或 PG25（25% 丙二醇），机柜出厂不带水。
- **楼板承重**：满配机柜约 1.4 吨（厂商口径），占地不到 0.72 m²，单位面积承重约 1,900 kg/m² 量级，老机房改造时这一项经常先卡住。

## 数据中心里怎么用（场景、坑、限制）

1. **空调不能撤，只能改小**。每柜 13.5 kW 量级的残余热量，一排十柜就是 135 kW 还在空气里。改造方案里把机房空调整个砍掉的，验收时温度一定爆。正确的做法是按残余负荷重新核算气流组织，而不是按原风冷规模留着。
2. **设施水的温度等级要先谈拢**。机柜能吃 45 °C 进水，不代表机房愿意供 45 °C：供水温度抬高省的是冷机功耗，抬太高则 CDU 换热端差被压缩、流量和泵功耗上去。供水温度、CDU 选型、气候区三者要在设计阶段联动算，不能等设备进场再改。
3. **CDU 是架构件，不是附件**。它隔离两侧水质——机柜里跑去离子水/PG25，机房侧是普通冷冻水/冷却水，水质标准完全不同。CDU 的换热能力、泵扬程和冗余配置决定一排机柜能不能同时满负荷，这笔账要在采购阶段算，不是安装阶段补。
4. **快接头和歧管是漏液风险的主战场**。每柜几十个 QD 接头，运维规程里漏液检测、接头插拔顺序、单托盘隔离维修的流程，比冷板本身更值得花时间。这一条和本仓 2026-10-20 那篇《GB300 级机柜的液冷基本盘》讲的运维要点是一套账。
5. **NVIDIA 公开资料的边界**：冷板流阻曲线、单板 ΔT 设计点这类细颗粒数据，NVIDIA 没有公开发布数据手册；市面上流传的很多「官方参数」其实是 OEM 产品指南或 OCP 资料。用的时候先分清口径，别把厂商数字写成 NVIDIA 规格。

## 结论

GB300 NVL72 的液冷要点不在「用了水」，而在边界划得清：九成热量进水、一成进风；进水可到 45 °C 温水；CDU 把机房水和机柜水彻底隔开。做 AI 机房改造或新建评估时，先按这三条边界核算机房侧的残余空调、供水温度和楼板承重，再谈机柜数量——顺序反了，后面全是返工。

## 来源

- NVIDIA GB300 NVL72 产品页（整柜构成、全液冷架构、45 °C 进水口径）：https://www.nvidia.com/en-us/data-center/gb300-nvl72/
- Lenovo Press《Lenovo NVIDIA GB300 NVL72 Product Guide》LP2357（液/风热量分配约 90/10、冷却部件清单、工质与进水范围、机柜功率 135 kW TDP）：https://lenovopress.lenovo.com/lp2357.pdf
- NVIDIA Technical Blog《Scaling Token Factory Revenue and AI Efficiency by Maximizing Performance per Watt》（45 °C 进水与 PUE 口径）：https://developer.nvidia.com/blog/scaling-token-factory-revenue-and-ai-efficiency-by-maximizing-performance-per-watt/
- NVIDIA Omniverse DSX 文档（GB300 机架与 CDU 数字孪生资产）：https://docs.omniverse.nvidia.com/dsx/latest/simready-assets.html

> 说明：本文为本人独立撰写，只使用公开资料，不涉及任何雇主或客户信息。NVIDIA 未公布的数字（如机柜功率）均标注厂商口径。
