# 冷却研究 004｜PUE 最低的那一档，总电不一定最省：一份 57 城全球模型给液冷的三个新数字

- 题目：液冷到底能省多少、温度要定多高、指标该看哪个——香港理工大学与加州大学圣巴巴拉分校团队 2026-11-06 在 Research Square 发布的全球模型研究（预印本，DOI: 10.21203/rs.3.rs-10361694/v1）把 57 座城市、19 个气候区放在同一张模型里算了一遍，给出的最有用的结论不是某个漂亮的 PUE，而是一句提醒：让 PUE 最低的进水温度，和让整座机房总电最少的进水温度，可以不是同一个温度。
- 研究的问题：
  - 前三篇讲的都是单点问题：一座机房的冷板与 CDU、一类材料的兼容、一份厂商测算里的水账。这一篇换成全球尺度：如果液冷在各地同时铺开，冷却电到底能降多少？进水温度要定到多少，才能全年基本不用冷机？水又要花多少？
  - 还有一个更隐蔽的问题：行业习惯拿 PUE 当唯一成绩单，可 PUE 只算「设施多花的电」相对 IT 电的比例。把水温往上抬，冷却侧确实省电，但芯片在更高温度下自身的功耗也会变——两边一加一减，总账最优的温度点，凭什么正好是 PUE 最好看的那个点？这份研究把服务器功耗随进水温度的变化也放进了模型，专门算了这笔账。
- 原理翻成人话：
  - 液冷省电的根本原因没变：水带热的能力远强于空气，冷却液又能贴着芯片走，于是风机、冷机这些「搬热的苦力」可以少干很多活。温度定得越高，室外空气能直接把热带走的小时数（自然冷却小时）越多，冷机需要开机的时段越短。
  - 但温度不是越高越好。冷却侧省下的电是真的，芯片侧多花的电也是真的：进水温度升高，GPU 结温跟着升高，服务器功耗会往上爬。两条曲线一个往下、一个往上，总电最低点在中间某个位置，而且这个位置随气候变——热的地方抬温度的边际收益大，凉快的地方本来自然冷却小时就多，再抬温度省不出多少，却先把芯片功耗抬上去了。
  - 排热方式是另一条分岔：蒸发式（靠冷却塔蒸发水带走热）省电但喝水，干式（靠干冷器用空气带走热）几乎不喝现场的水，但风机要更卖力。这份研究的一个反直觉结果是：干式并不总是更费电——在进水温度较高、干冷器风机可以低转速运行的区间，干式因为没有喷淋泵这个「固定电费底」，总冷却效率可以反超蒸发式。省水必然费电这句老话，至少在这份模型里不成立。
- 关键参数和数字（写清测算条件）：
  - 研究口径：全球模型研究，非实测运营数据。样本为 57 座代表性城市、19 个气候区，用典型气象年数据模拟；对象为常用的冷板液冷系统，机柜进水温度在 20°C 到 50°C 之间扫描，建筑侧排热分别按蒸发式与干式两套配置算；风冷对照组是行业常用的水冷冷机加水侧经济器配置。文体是预印本，尚未经过同行评审，本文按模型研究口径引用。
  - 冷却电降幅（典型设定点下，液冷进水 30°C 对风冷送风 25°C，两套配置各自的区间、分开读）：蒸发式液冷比风冷少用 33% 到 56% 的冷却电，干式液冷少用 25% 到 50%，各自的幅度随气候区与进水温度变。摘要里常见的「25% 到 56%」是把两套配置合并后的总区间，引用时既不要只挑上限，也不要把合并区间安到某一套配置头上。
  - 全年自然冷却门槛（这是「让最热的气候区也达标」的全球统一门槛，单个地点的实际门槛通常更低）：蒸发式系统把进水温度定到 33°C，就能在全部气候区实现全年超过 99.5% 的时段不用冷机；干式系统要定到 49°C 才能在全部气候区达到同样的比例。但不必人人追 49°C：干式定到 45°C 时，全球已有 77.2% 的陆地面积能达到 99.5% 自然冷却，全域都能达到 90% 以上。
  - PUE 的天花板（带条件，含推导口径）：原文先算冷却侧的部分 PUE（CPUE）——全自然冷却时当前配置的冷却负担已很低，下一代高热流密度设计的 CPUE 估算在 1.01 到 1.02；再叠加配电侧的部分 PUE 1.02（假设 99% 效率 UPS、配电与照明损耗各约 0.5%）等子系统后，得到总 PUE：当前一代液冷配置可达 1.07 到 1.08，下一代设计的估算值在 1.03 到 1.04。这两个数字是模型在理想配电条件下的下限估算，不是已运营机房的实测平均值，拿它当自家项目的承诺值，就是把论文的假设当成了自己的条件。
  - 水账（仅蒸发式，干式现场基本不用水）：蒸发式液冷的 WUE 在 0.38 到 2.63 L/kWh 之间，随气候与进水温度变；干热气候最耗水。在达到自然冷却门槛之前，进水温度越高 WUE 越低——因为少开冷机，就少了一份额外要靠蒸发排掉的压缩热。
  - 抬温度的边际账：进水从 20°C 抬到 35°C，蒸发式冷却电可省 13% 到 60%，干式可省 21% 到 59%（随气候变）——但这只是冷却侧的账；计入服务器功耗上升后，总电最优温度逐气候区不同，这正是本研究与只报 PUE 的测算拉开差距的地方。
- 数据中心里怎么用（场景、坑、限制）：
  - 选温度点时算总账，不算单项：招标与设计评审要求方案商同时给出「冷却电、IT 电、总电」三条随进水温度变化的曲线，只报 PUE 曲线的方案等于藏起了芯片功耗那一条。温度点应该定在总电最低附近，而不是 PUE 最低附近。
  - 自然冷却门槛当设计锚点用：蒸发式先看能不能把进水温度谈到 33°C 一线，干式看 45°C 一线（覆盖全球 77.2% 陆地面积的 99.5% 门槛）；实在要冲 49°C，先确认芯片与冷板厂商的进水温度上限与质保条件，门槛是模型的气候结论，不是设备的耐受承诺。
  - 坑一：拿 1.03 到 1.08 的 PUE 当宣传数。那组数字绑死了 99% UPS、全自然冷却等一串最佳实践假设；自家配电效率、负载率、气候任何一项不达标，数字就回不到那个区间。对外引用必须连假设一起引。
  - 坑二：默认蒸发式一定比干式省电。在高温进水、低风机转速的区间，干式可以反超，且现场不用水。缺水地区选型时，先按本地气候在模型区间里对一遍两套配置的冷却电，再谈水账，不要按老经验直接判死刑。
  - 坑三：把全球模型的区间当本地项目的测算。57 城模型给的是量级与排序：哪个变量影响大、门槛在哪。真项目仍要按本地气象年、电价水价与实际负载重算，尤其是 WUE 这种对干热气候极其敏感的指标。
  - 限制：这是预印本，尚未同行评审；模型用的是典型气象年与代表性配置，没有计入发电侧的间接用水（作者明确把这部分划在范围之外），也没有覆盖两相浸没等下一代路线（作者列为未来工作）。结论适合做设计与选型的量级参考，不适合当单项目的验收依据。
- 结论：
  - 这篇的核心结论有两句。第一，液冷的节能是真的且量级不小：典型设定下冷却电比风冷低四分之一到一半以上，自然冷却的温度门槛也已经有了全球口径的数字（蒸发 33°C、干式 49°C，干式 45°C 已覆盖大半个世界）。第二，成绩单要换算法：PUE 最低不等于总电最省，温度点要按「冷却省的电减去芯片多花的电」来定，而且这个最优点随气候搬家，没有全球统一答案。
  - 适合照此办理：正在做液冷选型与温度点谈判的新建 AI 机房，尤其是跨气候区复制同一套设计的运营商——同一套设计搬个城市，最优温度点就要重算。参考即可：存量机房调优，能动的只有运行设定点一格，按总电口径小步试探温度（每次调整后同时看 IT 电与冷却电），不要只盯着 PUE 往下压。
- 来源（论文/厂商资料/标准，带链接）：
  - Yingbo Zhang、Eric Masanet、Shengwei Wang，《AI Surge Accelerates the Transition to Liquid Cooling: Rethinking Energy and Water Use in Data Center Cooling》，Research Square 预印本，2026-11-06 发布，DOI: 10.21203/rs.3.rs-10361694/v1：https://doi.org/10.21203/rs.3.rs-10361694/v1（57 城/19 气候区模型、冷却电降幅 25%–56% 分项口径、33°C/49°C 自然冷却门槛、干式 45°C 覆盖 77.2% 陆地面积、PUE 1.07–1.08 与 1.03–1.04 的最佳实践假设、WUE 0.38–2.63 L/kWh、总电最优温度与 PUE 最优温度不一致，均为该文口径；预印本未经同行评审）
  - 本仓前作《冷却研究 003｜数据中心喝多少水，是设计那天就定下的》（单厂 100 MW 测算的水账）与《冷却研究 001｜GB300 级机柜的液冷基本盘：冷板 + CDU》（冷板与 CDU 的结构背景）——本篇是同一组问题在全球模型尺度上的对照。
  - 标注为「作者运维经验」的部分为作者一线经验判断，非论文数据。
